!-Generator IDFEditor 1.48
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! Varlist contains a list of variables used
! Simple glazing system considered

  Version,8.9;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    SF_SB_Pasco_HP_crawlspace_sorted,  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,60;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3/usa/zip/USA_WA_Pasco-Tri.Cities.AP.727845_TMY3.ddy
!

  Site:Location,
    Pasco_WA_USA Design_Conditions,  !- Name
    46.27,                   !- Latitude {deg}
    -119.12,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    136.00;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Pasco Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -14,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99702.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Pasco Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.5,                    !- Maximum Dry-Bulb Temperature {C}
    17.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99702.,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    330,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Cooling days,            !- Name
    8,                       !- Begin Month
    1,                      !- Begin Day of Month
    8,                       !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!  RunPeriod,
!    Heating days,            !- Name
!    9,                       !- Begin Month
!    21,                      !- Begin Day of Month
!    10,                      !- End Month
!    3,                       !- End Day of Month
!    UseWeatherFile,          !- Day of Week for Start Day
!    Yes,                     !- Use Weather File Holidays and Special Days
!    Yes,                     !- Use Weather File Daylight Saving Period
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use Weather File Rain Indicators
!    Yes,                     !- Use Weather File Snow Indicators
!    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
! Weather_file = USA_WA_Pasco-Tri.Cities.AP.727845_TMY3.epw;
! Using the stat2idf and the ddy2idf script...
! Water mains temperature correlation object created by:
! Water mains temperature object created by:
! /phome/resstd/vm/bin/stat2idf /phome/weather/EnergyPlus/tmy3/usa/zip/USA_WA_Pasco-Tri.Cities.AP.727845_TMY3.stat
!

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    12.0833333333333,        !- Annual Average Outdoor Air Temperature {C}
    22.8;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    any number;              !- Name

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    control_type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    S-Lighting-day,          !- Name
    fraction,                !- Schedule Type Limits Name
    0.16,                    !- Hour 1
    0.15,                    !- Hour 2
    0.16,                    !- Hour 3
    0.18,                    !- Hour 4
    0.23,                    !- Hour 5
    0.45,                    !- Hour 6
    0.4,                     !- Hour 7
    0.26,                    !- Hour 8
    0.19,                    !- Hour 9
    0.16,                    !- Hour 10
    0.12,                    !- Hour 11
    0.11,                    !- Hour 12
    0.16,                    !- Hour 13
    0.17,                    !- Hour 14
    0.25,                    !- Hour 15
    0.27,                    !- Hour 16
    0.34,                    !- Hour 17
    0.55,                    !- Hour 18
    0.55,                    !- Hour 19
    0.88,                    !- Hour 20
    1,                       !- Hour 21
    0.86,                    !- Hour 22
    0.51,                    !- Hour 23
    0.28;                    !- Hour 24

!
! *** Occupancy and Lighting factors taken from NREL's benchmark model ***
!

  Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    fraction,                !- Schedule Type Limits Name
    0.060518789,             !- Hour 1
    0.060518789,             !- Hour 2
    0.060518789,             !- Hour 3
    0.060518789,             !- Hour 4
    0.060518789,             !- Hour 5
    0.060518789,             !- Hour 6
    0.060518789,             !- Hour 7
    0.053443894,             !- Hour 8
    0.024728556,             !- Hour 9
    0.014638756,             !- Hour 10
    0.014638756,             !- Hour 11
    0.014638756,             !- Hour 12
    0.014638756,             !- Hour 13
    0.014638756,             !- Hour 14
    0.014638756,             !- Hour 15
    0.014638756,             !- Hour 16
    0.017852055,             !- Hour 17
    0.033472693,             !- Hour 18
    0.054281208,             !- Hour 19
    0.054281208,             !- Hour 20
    0.054281208,             !- Hour 21
    0.060518789,             !- Hour 22
    0.060518789,             !- Hour 23
    0.060518789;             !- Hour 24

  Schedule:Day:Hourly,
    LightingProfileDay,      !- Name
    fraction,                !- Schedule Type Limits Name
    0.008,                   !- Hour 1
    0.008,                   !- Hour 2
    0.008,                   !- Hour 3
    0.008,                   !- Hour 4
    0.024,                   !- Hour 5
    0.05,                    !- Hour 6
    0.056,                   !- Hour 7
    0.05,                    !- Hour 8
    0.022,                   !- Hour 9
    0.015,                   !- Hour 10
    0.015,                   !- Hour 11
    0.015,                   !- Hour 12
    0.015,                   !- Hour 13
    0.015,                   !- Hour 14
    0.026,                   !- Hour 15
    0.015,                   !- Hour 16
    0.056,                   !- Hour 17
    0.078,                   !- Hour 18
    0.105,                   !- Hour 19
    0.126,                   !- Hour 20
    0.128,                   !- Hour 21
    0.088,                   !- Hour 22
    0.049,                   !- Hour 23
    0.02;                    !- Hour 24

  Schedule:Day:Hourly,
    RefrigeratorDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.039761431,             !- Hour 1
    0.038909401,             !- Hour 2
    0.03805737,              !- Hour 3
    0.036921329,             !- Hour 4
    0.036353309,             !- Hour 5
    0.036353309,             !- Hour 6
    0.03777336,              !- Hour 7
    0.039761431,             !- Hour 8
    0.040613462,             !- Hour 9
    0.041181483,             !- Hour 10
    0.039761431,             !- Hour 11
    0.039761431,             !- Hour 12
    0.041749503,             !- Hour 13
    0.041749503,             !- Hour 14
    0.041749503,             !- Hour 15
    0.041181483,             !- Hour 16
    0.044021585,             !- Hour 17
    0.048281738,             !- Hour 18
    0.049701789,             !- Hour 19
    0.048281738,             !- Hour 20
    0.046861687,             !- Hour 21
    0.046009656,             !- Hour 22
    0.044021585,             !- Hour 23
    0.041181483;             !- Hour 24

  Schedule:Day:Hourly,
    CookingRangeDay,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.007072136,             !- Hour 1
    0.007072136,             !- Hour 2
    0.003536068,             !- Hour 3
    0.003536068,             !- Hour 4
    0.007072136,             !- Hour 5
    0.010608204,             !- Hour 6
    0.024752475,             !- Hour 7
    0.042432815,             !- Hour 8
    0.045968883,             !- Hour 9
    0.048090523,             !- Hour 10
    0.042432815,             !- Hour 11
    0.04950495,              !- Hour 12
    0.056577086,             !- Hour 13
    0.045968883,             !- Hour 14
    0.056577086,             !- Hour 15
    0.043847242,             !- Hour 16
    0.091937765,             !- Hour 17
    0.149929279,             !- Hour 18
    0.11669024,              !- Hour 19
    0.060113154,             !- Hour 20
    0.035360679,             !- Hour 21
    0.024752475,             !- Hour 22
    0.015558699,             !- Hour 23
    0.010608204;             !- Hour 24

  Schedule:Day:Hourly,
    Dishwasherday,           !- Name
    fraction,                !- Schedule Type Limits Name
    0.015358362,             !- Hour 1
    0.006825939,             !- Hour 2
    0.005119454,             !- Hour 3
    0.003412969,             !- Hour 4
    0.003412969,             !- Hour 5
    0.010238908,             !- Hour 6
    0.020477816,             !- Hour 7
    0.030716724,             !- Hour 8
    0.058020478,             !- Hour 9
    0.064846416,             !- Hour 10
    0.056313993,             !- Hour 11
    0.04778157,              !- Hour 12
    0.040955631,             !- Hour 13
    0.046075085,             !- Hour 14
    0.035836177,             !- Hour 15
    0.037542662,             !- Hour 16
    0.037542662,             !- Hour 17
    0.049488055,             !- Hour 18
    0.087030717,             !- Hour 19
    0.110921502,             !- Hour 20
    0.090443686,             !- Hour 21
    0.066552901,             !- Hour 22
    0.044368601,             !- Hour 23
    0.030716724;             !- Hour 24

  Schedule:Day:Hourly,
    ClothesWasherday,        !- Name
    fraction,                !- Schedule Type Limits Name
    0.009345794,             !- Hour 1
    0.007476636,             !- Hour 2
    0.003738318,             !- Hour 3
    0.003738318,             !- Hour 4
    0.007476636,             !- Hour 5
    0.011214953,             !- Hour 6
    0.022429907,             !- Hour 7
    0.048598131,             !- Hour 8
    0.072897196,             !- Hour 9
    0.085981308,             !- Hour 10
    0.08411215,              !- Hour 11
    0.074766355,             !- Hour 12
    0.06728972,              !- Hour 13
    0.059813084,             !- Hour 14
    0.048598131,             !- Hour 15
    0.052336449,             !- Hour 16
    0.05046729,              !- Hour 17
    0.048598131,             !- Hour 18
    0.048598131,             !- Hour 19
    0.048598131,             !- Hour 20
    0.048598131,             !- Hour 21
    0.046728972,             !- Hour 22
    0.031775701,             !- Hour 23
    0.01682243;              !- Hour 24

  Schedule:Day:Hourly,
    dhw_profile_day,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.00623053,              !- Hour 1
    0.003115265,             !- Hour 2
    0.000779,                !- Hour 3
    0.000779,                !- Hour 4
    0.003115265,             !- Hour 5
    0.021806854,             !- Hour 6
    0.074766355,             !- Hour 7
    0.079439252,             !- Hour 8
    0.076323988,             !- Hour 9
    0.066978193,             !- Hour 10
    0.060747664,             !- Hour 11
    0.048286604,             !- Hour 12
    0.042056075,             !- Hour 13
    0.037383178,             !- Hour 14
    0.037383178,             !- Hour 15
    0.03271028,              !- Hour 16
    0.043613707,             !- Hour 17
    0.057632399,             !- Hour 18
    0.068535826,             !- Hour 19
    0.065420561,             !- Hour 20
    0.059190031,             !- Hour 21
    0.048286604,             !- Hour 22
    0.042056075,             !- Hour 23
    0.023364486;             !- Hour 24

  Schedule:Day:Hourly,
    ClothesDryerday,         !- Name
    fraction,                !- Schedule Type Limits Name
    0.00990099,              !- Hour 1
    0.005940594,             !- Hour 2
    0.003960396,             !- Hour 3
    0.001980198,             !- Hour 4
    0.003960396,             !- Hour 5
    0.005940594,             !- Hour 6
    0.015841584,             !- Hour 7
    0.031683168,             !- Hour 8
    0.048316832,             !- Hour 9
    0.068118812,             !- Hour 10
    0.078019802,             !- Hour 11
    0.081188119,             !- Hour 12
    0.074059406,             !- Hour 13
    0.067326733,             !- Hour 14
    0.057425743,             !- Hour 15
    0.060594059,             !- Hour 16
    0.055445545,             !- Hour 17
    0.054257426,             !- Hour 18
    0.051485149,             !- Hour 19
    0.050693069,             !- Hour 20
    0.052277228,             !- Hour 21
    0.054257426,             !- Hour 22
    0.043564356,             !- Hour 23
    0.023762376;             !- Hour 24

  Schedule:Day:Hourly,
    Sinksday,                !- Name
    fraction,                !- Schedule Type Limits Name
    0.014164306,             !- Hour 1
    0.006798867,             !- Hour 2
    0.00509915,              !- Hour 3
    0.00509915,              !- Hour 4
    0.006798867,             !- Hour 5
    0.018130312,             !- Hour 6
    0.042492918,             !- Hour 7
    0.062322946,             !- Hour 8
    0.06572238,              !- Hour 9
    0.061756374,             !- Hour 10
    0.054390935,             !- Hour 11
    0.049858357,             !- Hour 12
    0.048725212,             !- Hour 13
    0.045325779,             !- Hour 14
    0.04305949,              !- Hour 15
    0.041359773,             !- Hour 16
    0.04815864,              !- Hour 17
    0.065155807,             !- Hour 18
    0.074787535,             !- Hour 19
    0.069121813,             !- Hour 20
    0.056657224,             !- Hour 21
    0.04815864,              !- Hour 22
    0.039660057,             !- Hour 23
    0.027195467;             !- Hour 24

  Schedule:Day:Hourly,
    Showersday,              !- Name
    fraction,                !- Schedule Type Limits Name
    0.01068999,              !- Hour 1
    0.004859086,             !- Hour 2
    0.003401361,             !- Hour 3
    0.004859086,             !- Hour 4
    0.013605442,             !- Hour 5
    0.051506317,             !- Hour 6
    0.117589893,             !- Hour 7
    0.116618076,             !- Hour 8
    0.094752187,             !- Hour 9
    0.074344023,             !- Hour 10
    0.059766764,             !- Hour 11
    0.047133139,             !- Hour 12
    0.034013605,             !- Hour 13
    0.029154519,             !- Hour 14
    0.026239067,             !- Hour 15
    0.02526725,              !- Hour 16
    0.030126336,             !- Hour 17
    0.038872692,             !- Hour 18
    0.042274052,             !- Hour 19
    0.042274052,             !- Hour 20
    0.041788144,             !- Hour 21
    0.040816327,             !- Hour 22
    0.029154519,             !- Hour 23
    0.020894072;             !- Hour 24

  Schedule:Day:Hourly,
    Bathsday,                !- Name
    fraction,                !- Schedule Type Limits Name
    0.007722008,             !- Hour 1
    0.003861004,             !- Hour 2
    0.003861004,             !- Hour 3
    0.003861004,             !- Hour 4
    0.007722008,             !- Hour 5
    0.019305019,             !- Hour 6
    0.046332046,             !- Hour 7
    0.057915058,             !- Hour 8
    0.065637066,             !- Hour 9
    0.057915058,             !- Hour 10
    0.046332046,             !- Hour 11
    0.034749035,             !- Hour 12
    0.030888031,             !- Hour 13
    0.023166023,             !- Hour 14
    0.023166023,             !- Hour 15
    0.023166023,             !- Hour 16
    0.038610039,             !- Hour 17
    0.046332046,             !- Hour 18
    0.077220077,             !- Hour 19
    0.1003861,               !- Hour 20
    0.1003861,               !- Hour 21
    0.077220077,             !- Hour 22
    0.065637066,             !- Hour 23
    0.038610039;             !- Hour 24

  Schedule:Day:Hourly,
    MELSDay,                 !- Name
    fraction,                !- Schedule Type Limits Name
    0.037,                   !- Hour 1
    0.035,                   !- Hour 2
    0.034,                   !- Hour 3
    0.034,                   !- Hour 4
    0.032,                   !- Hour 5
    0.036,                   !- Hour 6
    0.042,                   !- Hour 7
    0.044,                   !- Hour 8
    0.037,                   !- Hour 9
    0.032,                   !- Hour 10
    0.033,                   !- Hour 11
    0.033,                   !- Hour 12
    0.032,                   !- Hour 13
    0.033,                   !- Hour 14
    0.037,                   !- Hour 15
    0.035,                   !- Hour 16
    0.044,                   !- Hour 17
    0.053,                   !- Hour 18
    0.058,                   !- Hour 19
    0.06,                    !- Hour 20
    0.062,                   !- Hour 21
    0.06,                    !- Hour 22
    0.052,                   !- Hour 23
    0.045;                   !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

  Schedule:Week:Compact,
    RefrigeratorWeek,        !- Name
    AllDays,                 !- DayType List 1
    RefrigeratorDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    CookingRangeWeek,        !- Name
    AllDays,                 !- DayType List 1
    CookingRangeDay;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    AllDays,                 !- DayType List 1
    Dishwasherday;           !- Schedule:Day Name 1

  Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    AllDays,                 !- DayType List 1
    ClothesWasherday;        !- Schedule:Day Name 1

  Schedule:Week:Compact,
    dhw_profile_week,        !- Name
    AllDays,                 !- DayType List 1
    dhw_profile_day;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    AllDays,                 !- DayType List 1
    ClothesDryerday;         !- Schedule:Day Name 1

  Schedule:Week:Compact,
    SinksWeek,               !- Name
    AllDays,                 !- DayType List 1
    Sinksday;                !- Schedule:Day Name 1

  Schedule:Week:Compact,
    ShowersWeek,             !- Name
    AllDays,                 !- DayType List 1
    Showersday;              !- Schedule:Day Name 1

  Schedule:Week:Compact,
    BathsWeek,               !- Name
    AllDays,                 !- DayType List 1
    Bathsday;                !- Schedule:Day Name 1

  Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    AllDays,                 !- DayType List 1
    OccupancyDay;            !- Schedule:Day Name 1

  Schedule:Week:Compact,
    LightingProfileWeek,     !- Name
    AllDays,                 !- DayType List 1
    LightingProfileDay;      !- Schedule:Day Name 1

  Schedule:Week:Compact,
    MELSWeek,                !- Name
    AllDays,                 !- DayType List 1
    MELSDay;                 !- Schedule:Day Name 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    Occupancy,               !- Name
    fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    LightingProfile,         !- Name
    fraction,                !- Schedule Type Limits Name
    LightingProfileWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Refrigerator,            !- Name
    fraction,                !- Schedule Type Limits Name
    RefrigeratorWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    CookingRange,            !- Name
    fraction,                !- Schedule Type Limits Name
    CookingRangeWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    dhw_sch,                 !- Name
    fraction,                !- Schedule Type Limits Name
    dhw_profile_week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Dishwasher,              !- Name
    fraction,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesWasher,           !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClothesDryer,            !- Name
    fraction,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sinks,                   !- Name
    fraction,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Showers,                 !- Name
    fraction,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Baths,                   !- Name
    fraction,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Occupancy_sch,           !- Name
    fraction,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!Schedule:Year,
!    Lighting_sch,            !- Name
!    fraction,                !- Schedule Type Limits Name
!    LightingProfileWeek,     !- Schedule:Week Name 1
!    1,                       !- Start Month 1
!    1,                       !- Start Day 1
!    12,                      !- End Month 1
!    31;                      !- End Day 1

  Schedule:Year,
    MELS_sch,                !- Name
    fraction,                !- Schedule Type Limits Name
    MELSWeek,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    activity_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.28;     !- Field 3

  Schedule:Compact,
    inf_sch,                 !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    zone_control_type,       !- Name
    control_type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,4;           !- Field 3

  Schedule:Compact,
    window_shades,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.836;       !- Field 3

  Schedule:Compact,
    shade_drapes,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,0.85,        !- Field 3
    Through: 8/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until 24:00,0.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.85;       !- Field 11

  Schedule:Compact,
    dhw_setpt,               !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,48;          !- Field 3

  Schedule:Compact,
    Supply-Air-Temp-Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

  Schedule:Compact,
    always_avail,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    always_off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

!Schedule:Compact,
!    heating_sch,             !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00, 22.22;     !- Field 4
!
!Schedule:Compact,
!    cooling_sch,             !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00, 23.88;     !- Field 4
!The Static Operation- Second Run experiment ran 9/13-9/20, set point 68F cooling in both homes.
!Then we had 85F heating, starting with the switchover on the 21st and run to 10/03.
!I am attaching the 15-minute data for 9/21-10/03 of the values asked for in an Excel file.
!Travis

!  Schedule:Compact,
!    heating_sch,             !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 9/20,           !- Field 1
!    For: AllDays,            !- Field 2
!   Until: 24:00,0,          !- Field 3
!    Through: 10/03,          !- Field 5
!    For: AllDays,            !- Field 6
!    Until: 24:00,28.4,       !- Field 7
!    Through: 12/31,          !- Field 9
!    For: AllDays,            !- Field 10
!    Until: 24:00,0;          !- Field 11

!  Schedule:Compact,
!    cooling_sch,             !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 9/20,           !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,24.6,       !- Field 3
!    Through: 10/03,          !- Field 5
!    For: AllDays,            !- Field 6
!    Until: 24:00,50,         !- Field 7
!    Through: 12/31,          !- Field 9
!    For: AllDays,            !- Field 10
!    Until: 24:00,24.6;       !- Field 11

  Schedule:Compact,
    fan_cycle,               !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Simulated_Plug_Process_Load_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:05,1,          !- Field 3
    Until: 01:00,0,          !- Field 5
    Until: 01:05,1,          !- Field 7
    Until: 02:00,0,          !- Field 9
    Until: 02:05,1,          !- Field 11
    Until: 03:00,0,          !- Field 13
    Until: 03:04,1,          !- Field 15
    Until: 04:00,0,          !- Field 17
    Until: 04:04,1,          !- Field 19
    Until: 05:00,0,          !- Field 21
    Until: 05:04,1,          !- Field 23
    Until: 06:00,0,          !- Field 25
    Until: 06:05,1,          !- Field 27
    Until: 07:00,0,          !- Field 29
    Until: 07:08,1,          !- Field 31
    Until: 08:00,0,          !- Field 33
    Until: 08:09,1,          !- Field 35
    Until: 09:00,0,          !- Field 37
    Until: 09:08,1,          !- Field 39
    Until: 10:00,0,          !- Field 41
    Until: 10:08,1,          !- Field 43
    Until: 11:00,0,          !- Field 45
    Until: 11:08,1,          !- Field 47
    Until: 12:00,0,          !- Field 49
    Until: 12:08,1,          !- Field 51
    Until: 13:00,0,          !- Field 53
    Until: 13:08,1,          !- Field 55
    Until: 14:00,0,          !- Field 57
    Until: 14:08,1,          !- Field 59
    Until: 15:00,0,          !- Field 61
    Until: 15:08,1,          !- Field 63
    Until: 16:00,0,          !- Field 65
    Until: 16:07,1,          !- Field 67
    Until: 17:00,0,          !- Field 69
    Until: 17:07,1,          !- Field 71
    Until: 18:00,0,          !- Field 73
    Until: 18:07,1,          !- Field 75
    Until: 19:00,0,          !- Field 77
    Until: 19:07,1,          !- Field 79
    Until: 20:00,0,          !- Field 81
    Until: 20:07,1,          !- Field 83
    Until: 21:00,0,          !- Field 85
    Until: 21:07,1,          !- Field 87
    Until: 22:00,0,          !- Field 89
    Until: 22:08,1,          !- Field 91
    Until: 23:00,0,          !- Field 93
    Until: 23:11,1,          !- Field 95
    Until: 24:00,0;          !- Field 97

  Schedule:Compact,
    Lighting_sch,            !- Name
    any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,0.09,       !- Field 3
    Until: 06:00,0.188,      !- Field 5
    Until: 10:00,0.35,       !- Field 7
    Until: 16:00,0.09,       !- Field 9
    Until: 17:00,0.185,      !- Field 11
    Until: 18:00,0.36,       !- Field 13
    Until: 19:00,0.53,       !- Field 15
    Until: 22:00,0.87,       !- Field 17
    Until: 23:00,0.62,       !- Field 19
    Until: 24:00,0.35;       !- Field 21

  Schedule:Compact,
    Simulated_People_Load_SCH,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 6/17,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,0.33,       !- Field 3
    Until: 09:00,1.00,       !- Field 5
    Until: 18:00,0.33,       !- Field 7
    Until: 19:00,0.66,       !- Field 9
    Until: 24:00,1.00,       !- Field 11
    Through: 6/20,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 01:00,0.00,       !- Field 15
    Until: 09:00,0.644,      !- Field 17
    Until: 18:00,0.00,       !- Field 19
    Until: 19:00,0.337,      !- Field 21
    Until: 24:00,0.673,      !- Field 23
    Through: 12/31,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 01:00,0.40,       !- Field 27
    Until: 09:00,1.21,       !- Field 29
    Until: 18:00,0.40,       !- Field 31
    Until: 24:00,1.21;       !- Field 33

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,DWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,CWWaterTempSchedule,Temperature,48.8888888888889;

  Schedule:Constant,SinkSensSchedule,fraction,0.687777777777778;

  Schedule:Constant,SinkLatSchedule,fraction,0.312222222222222;

  Schedule:Constant,ShowerSensSchedule,fraction,0.51280276816609;

  Schedule:Constant,ShowerLatSchedule,fraction,0.48719723183391;

  Schedule:Constant,BathSensSchedule,fraction,1;

  Schedule:Constant,BathLatSchedule,fraction,0;

  Schedule:Constant,SSBWaterTempSchedule,Temperature,40.5555555555556;

  Schedule:Constant,WaterHeaterSP1Schedule,Temperature,48.8888888888889;

  Schedule:Constant,WaterHeaterSP2Schedule,Temperature,40.5555555555556;

  Schedule:Constant,DHWSupplySetpoint,Temperature,48.8888888888889;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!Name
!{m}
!{W/m-K}
!{kg/m3}
!{J/kg-K}

  Material,
    wall_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
!{m}
!{W/m-K}
!{kg/m3}
!{J/kg-K}

  Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

!Name
!{m}
!{W/m-K}
!{kg/m3}
!{J/kg-K}

  Material,
    ceil_consol_layer,       !- Name
    Rough,                   !- Roughness
    0.201942663739189,       !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

!Name
!{m}
!{W/m-K}
!{kg/m3}
!{J/kg-K}

  Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.18415,                 !- Thickness {m}
    0.0485233,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

!Name
!{m}
!{W/m-K}
!{kg/m3}
!{J/kg-K}

  Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

!Name
!{m}
!{W/m-K}
!{kg/m3}
!{J/kg-K}

  Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

  Material,
    Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    GypsumBoard-5/16in,      !- Name
    Rough,                   !- Roughness
    7.93953E-03,             !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    465.2,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    CopperPipe,              !- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    401,                     !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete_4in,            !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

  Material,
    Asphalt_shingle,         !- Name
    MediumRough,             !- Roughness
    6.33985285170672E-03,    !- Thickness {m}
    0.08186,                 !- Conductivity {W/m-K}
    1121.2917044623,         !- Density {kg/m3}
    1255.20000949809,        !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    0.75;                    !- Solar Absorptance

  Material,
    Wood_shingle,            !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.11388,                 !- Conductivity {W/m-K}
    426.090847695673,        !- Density {kg/m3}
    1631.76001234752;        !- Specific Heat {J/kg-K}

  Material,
    Slate_shingle,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    1.44219,                 !- Conductivity {W/m-K}
    1601.845292089,          !- Density {kg/m3}
    1255.20000949809;        !- Specific Heat {J/kg-K}

  Material,
    Stucco_1in,              !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    1.39892,                 !- Conductivity {W/m-K}
    1922.2143505068,         !- Density {kg/m3}
    878.640006648665;        !- Specific Heat {J/kg-K}

  Material,
    Drywall_1/2in,           !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.16009,                 !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    1087.84000823168;        !- Specific Heat {J/kg-K}

  Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    OSB_5/16in,              !- Name
    MediumSmooth,            !- Roughness
    7.95E-03,                !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30,               !- Name
    MediumRough,             !- Roughness
    0.212598430964684,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062;        !- Specific Heat {J/kg-K}

  Material,
    Blown_R30_top,           !- Name
    MediumRough,             !- Roughness
    0.117348237880148,       !- Thickness {m}
    0.04119,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plywood_3/4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R19,                !- Name
    MediumRough,             !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    3.47522010738099E-03,    !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Lumber_2x4,              !- Name
    Rough,                   !- Roughness
    0.0890016,               !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Batt_R13,                !- Name
    MediumRough,             !- Roughness
    0.0889,                  !- Thickness {m}
    0.03876,                 !- Conductivity {W/m-K}
    9.61107175253399,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    OSB_1/2in,               !- Name
    MediumSmooth,            !- Roughness
    1.27000257446048E-02,    !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    soil_12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    232.6,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    door_const,              !- Name
    Smooth,                  !- Roughness
    0.031702180114817,       !- Thickness {m}
    0.0720096,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    767.58;                  !- Specific Heat {J/kg-K}

  Material,
    GypsumBoard-1_2in,       !- Name
    Rough,                   !- Roughness
    0.01271016,              !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    465.2,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0127032520325203,      !- Thickness {m}
    0.03317175,              !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    836.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Manf_wall_airgap,        !- Name
    Smooth,                  !- Roughness
    0.12;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    R_high,                  !- Name
    MediumRough,             !- Roughness
    177;                     !- Thermal Resistance {m2-K/W}

  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    3.9,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air_4_in_vert,           !- Name
    0.158499169604493;       !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
!Name
!U-Factor {W/m2-K}
!Solar Heat Gain Coefficient
!Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Window glass,            !- Name
    3.86121886474277,        !- U-Factor {W/m2-K}
    0.7,                     !- Solar Heat Gain Coefficient
    0.73;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Door glass,              !- Name
    3.74765358,              !- U-Factor {W/m2-K}
    0.66,                    !- Solar Heat Gain Coefficient
    0.71;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
!*** Properties for blinds taken from E+ dataset for 'Blinds with Medium Reflectivity Slats'***
!

  WindowMaterial:Blind,
    int_blind,               !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    ceiling-floor-layer,     !- Name
    Lumber_2x4;              !- Outside Layer

  Construction,
    Exterior Floor,          !- Name
    floor_consol_layer,      !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    Carpet_n_pad;            !- Layer 3

  Construction,
    Interior Floor,          !- Name
    Plywood_3/4in,           !- Outside Layer
    Carpet_n_pad;            !- Layer 2

  Construction,
    Exterior Wall,           !- Name
    Stucco_1in,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    OSB_5/8in,               !- Layer 4
    wall_consol_layer,       !- Layer 5
    Drywall_1/2in;           !- Layer 6

  Construction,
    Interior Ceiling,        !- Name
    ceil_consol_layer,       !- Outside Layer
    Drywall_1/2in;           !- Layer 2

  Construction,
    attic floor,             !- Name
    Drywall_1/2in,           !- Outside Layer
    ceil_consol_layer;       !- Layer 2

  Construction,
    fndn_roof,               !- Name
    Carpet_n_pad,            !- Outside Layer
    Plywood_3/4in,           !- Layer 2
    ceil_consol_layer;       !- Layer 3

  Construction,
    interiorwall,            !- Name
    Drywall_1/2in,           !- Outside Layer
    OSB_5/8in,               !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Interior Wall,           !- Name
    Drywall_1/2in,           !- Outside Layer
    Air_4_in_vert,           !- Layer 2
    Drywall_1/2in;           !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    Asphalt_shingle,         !- Outside Layer
    OSB_1/2in;               !- Layer 2

  Construction,
    Exterior Window,         !- Name
    Window glass;            !- Outside Layer

  Construction,
    Interior Window,         !- Name
    Window glass;            !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Interior Door,           !- Name
    door_const;              !- Outside Layer

  Construction,
    Gable_end,               !- Name
    Stucco_1in,              !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    OSB_5/8in,               !- Layer 3
    Air_4_in_vert,           !- Layer 4
    Drywall_1/2in;           !- Layer 5

  Construction,
    crawl_floor,             !- Name
    R_high,                  !- Outside Layer
    soil_12in;               !- Layer 2

  Construction,
    window_w_blinds,         !- Name
    Window glass,            !- Outside Layer
    int_blind;               !- Layer 2

  Construction,
    Insulated Pipe,          !- Name
    Pipe Insulation,         !- Outside Layer
    CopperPipe;              !- Layer 2

  Construction,
    Plain Pipe,              !- Name
    CopperPipe;              !- Outside Layer

  Construction,
    TDD Pipe,                !- Name
    Very High Reflectivity Surface;  !- Outside Layer

  Construction,
    TDD Dome,                !- Name
    Clear Acrylic Plastic;   !- Outside Layer

  Construction,
    TDD Diffuser,            !- Name
    Diffusing Acrylic Plastic;  !- Outside Layer

  Construction,
    crawl wall,              !- Name
    Concrete_4in;            !- Outside Layer

  Construction,
    Glass door,              !- Name
    Door glass;              !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    living_unit1,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    crawlspace_unit1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Roof_front_unit1,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,4.064284726507,3.946224990136,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.064284726507,3.946224990136;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Roof_back_unit1,         !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,8.128569453013,2.743902439024,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,8.128569453013,2.743902439024,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.064284726507,3.946224990136,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,4.064284726507,3.946224990136;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Extfloor_unit1,          !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    crawlspace_unit1,        !- Zone Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,8.128569453013,-0.457317073171,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,8.128569453013,-0.457317073171;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Wall_ldf_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Wall_sdr_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    17.069995851327,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,8.128569453013,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,4.064284726507,3.946224990136,  !- X,Y,Z ==> Vertex 4 {m}
    17.069995851327,0.000000000000,2.743902439024;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Wall_sdl_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.064284726507,3.946224990136,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,8.128569453013,2.743902439024;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Floor_unit1,             !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    living_unit1,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    crawlspace_unit1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,8.128569453013,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_upper_ldf,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_lower_ldf,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_upper_sdr,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,8.128569453013,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,0.000000000000,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_lower_sdr,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,8.128569453013,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,8.128569453013,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_upper_ldb,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,8.128569453013,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,8.128569453013,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,8.128569453013,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_lower_ldb,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,8.128569453013,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,8.128569453013,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,8.128569453013,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,8.128569453013,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_upper_sdl,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,8.128569453013,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,8.128569453013,0.152439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BGWall_lower_sdl,        !- Name
    Wall,                    !- Surface Type
    crawl wall,              !- Construction Name
    crawlspace_unit1,        !- Zone Name
    GroundSlabPreprocessorAverage,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,8.128569453013,-0.457317073171,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,-0.457317073171,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,8.128569453013,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    Wall_ldb_1.unit1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    living_unit1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.069995851327,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,8.128569453013,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,8.128569453013,2.743902439024,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,8.128569453013,2.743902439024;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    East Bedroom Window,     !- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.535400487340,8.128569453013,0.985579614210,  !- X,Y,Z ==> Vertex 1 {m}
    14.960600487340,8.128569453013,0.985579614210,  !- X,Y,Z ==> Vertex 2 {m}
    14.960600487340,8.128569453013,2.001579614210,  !- X,Y,Z ==> Vertex 3 {m}
    16.535400487340,8.128569453013,2.001579614210;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    Master Bedroom Window South,  !- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_ldf_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.908558040944,0.000000000000,0.934635650203,  !- X,Y,Z ==> Vertex 1 {m}
    14.483358040944,0.000000000000,0.934635650203,  !- X,Y,Z ==> Vertex 2 {m}
    14.483358040944,0.000000000000,2.255435650203,  !- X,Y,Z ==> Vertex 3 {m}
    12.908558040944,0.000000000000,2.255435650203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Master Bathroom Window East,  !- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_sdr_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.069995851327,2.711939995627,1.119096853786,  !- X,Y,Z ==> Vertex 1 {m}
    17.069995851327,3.880339995627,1.119096853786,  !- X,Y,Z ==> Vertex 2 {m}
    17.069995851327,3.880339995627,2.439896853786,  !- X,Y,Z ==> Vertex 3 {m}
    17.069995851327,2.711939995627,2.439896853786;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    West Bedroom Window,     !- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.713350332197,8.128569453013,0.983102358207,  !- X,Y,Z ==> Vertex 1 {m}
    10.138550332197,8.128569453013,0.983102358207,  !- X,Y,Z ==> Vertex 2 {m}
    10.138550332197,8.128569453013,1.999102358207,  !- X,Y,Z ==> Vertex 3 {m}
    11.713350332197,8.128569453013,1.999102358207;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    Living Room North Window,!- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_ldb_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.790677857192,8.128569453013,1.229164858207,  !- X,Y,Z ==> Vertex 1 {m}
    2.215877857192,8.128569453013,1.229164858207,  !- X,Y,Z ==> Vertex 2 {m}
    2.215877857192,8.128569453013,2.549964858207,  !- X,Y,Z ==> Vertex 3 {m}
    3.790677857192,8.128569453013,2.549964858207;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    South Sliding Door Window Area,  !- Name
    GlassDoor,               !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_ldf_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.887458358079,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    2.716258358079,0.000000000000,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    2.732593096348,0.000000000000,2.184439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.903793096348,0.000000000000,2.184439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    Kitchen Window,          !- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_ldf_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.979391448282,0.000000000000,1.579436199910,  !- X,Y,Z ==> Vertex 1 {m}
    6.741391448282,0.000000000000,1.579436199910,  !- X,Y,Z ==> Vertex 2 {m}
    6.741391448282,0.000000000000,2.595436199910,  !- X,Y,Z ==> Vertex 3 {m}
    5.979391448282,0.000000000000,2.595436199910;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    Living Room West Window, !- Name
    Window,                  !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_sdl_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,7.694006172116,0.992135925439,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,6.525606172116,0.992135925439,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,6.525606172116,2.312935925439,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.694006172116,2.312935925439;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    West Sliding Door Window Area,  !- Name
    GlassDoor,               !- Surface Type
    CFS_Win_2_Glz_62,        !- Construction Name
    Wall_sdl_1.unit1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,3.240464092578,0.152439024390,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.411664092578,0.152439024390,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.411664092578,2.184439024390,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.240464092578,2.184439024390;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

  WindowProperty:ShadingControl,
    Shades,                  !- Name
    InteriorBlind,           !- Shading Type
    window_w_blinds,         !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    window_shades,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Internalmass_unit1,      !- Name
    InteriorFurnishings,     !- Construction Name
    living_unit1,            !- Zone Name
    6.21826380283629;        !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

  GroundHeatTransfer:Control,
    gtp_control,             !- Name
    no,                      !- Run Basement Preprocessor
    yes;                     !- Run Slab Preprocessor

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

  GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.4,                     !- ALBEDO: Surface Albedo: Snow
    0.9,                     !- EPSLW: Surface Emissivity: No Snow
    0.9,                     !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6,                       !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9;                       !- HIN: Indoor HConv: Upward {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

  GroundHeatTransfer:Slab:MatlProps,
    2300,                    !- RHO: Slab Material density {kg/m3}
    1200,                    !- RHO: Soil Density {kg/m3}
    650,                     !- CP: Slab CP {J/kg-K}
    1200,                    !- CP: Soil CP {J/kg-K}
    0.9,                     !- TCON: Slab k {W/m-K}
    1;                       !- TCON: Soil k {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

  GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    FALSE;                   !- USRHflag: Is the ground surface h specified by the user?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

  GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    4,                       !- HBLDG: Building height {m}
    22.22,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.88,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
    22.22,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.1;                     !- ConvTol: Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

  GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    1.76099742894375,        !- RVINS: R value of vertical insulation {m2-K/W}
    1.5,                     !- ZVINS: Depth of vertical insulation {m}
    1;                       !- IVINS: Flag: Is there vertical insulation

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

  GroundHeatTransfer:Slab:EquivalentSlab,
    2.8436453177271,         !- APRatio: The area to perimeter ratio for this slab {m}
    0.1,                     !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SIMPARAMETERS ===========

  GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution
    15;                      !- IYRS: Maximum number of yearly iterations:

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INSULATION ===========

  GroundHeatTransfer:Basement:Insulation,
    2.28929665762688,        !- REXT: R Value of any exterior insulation {m2-K/W}
    True;                    !- INSFULL: Flag: Is the wall fully insulated?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:SURFACEPROPS ===========

  GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.4,                     !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6,                       !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    False;                   !- PET: Flag, Potential evapotranspiration on?

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:BLDGDATA ===========

  GroundHeatTransfer:Basement:BldgData,
    0.200000006162114,       !- DWALL: Wall thickness {m}
    0.243828108701145,       !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:INTERIOR ===========

  GroundHeatTransfer:Basement:Interior,
    True,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:COMBLDG ===========

  GroundHeatTransfer:Basement:ComBldg,
    21,                      !- January average temperature {C}
    21,                      !- February average temperature {C}
    21,                      !- March average temperature {C}
    21,                      !- April average temperature {C}
    24,                      !- May average temperature {C}
    24,                      !- June average temperature {C}
    24,                      !- July average temperature {C}
    24,                      !- August average temperature {C}
    24,                      !- September average temperature {C}
    24,                      !- October average temperature {C}
    21,                      !- November average temperature {C}
    21,                      !- December average temperature {C}
    21;                      !- Daily variation sine wave amplitude {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVSLAB ===========

  GroundHeatTransfer:Basement:EquivSlab,
    9.03124994374012,        !- APRatio: The area to perimeter ratio for this slab {m}
    True;                    !- EquivSizing: Flag

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:BASEMENT:EQUIVAUTOGRID ===========

  GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    1.21914054350572;        !- BaseDepth: Depth of the basement wall below grade {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
!People,
!    people_unit1,            !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Occupancy_sch,           !- Number of People Schedule Name
!    People,                  !- Number of People Calculation Method
!    3,                       !- Number of People
!    ,                        !- People per Zone Floor Area {person/m2}
!    ,                        !- Zone Floor Area per Person {m2/person}
!    0,                       !- Fraction Radiant
!    autocalculate,           !- Sensible Heat Fraction
!    activity_sch,            !- Activity Level Schedule Name
!    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
!    No,                      !- Enable ASHRAE 55 Comfort Warnings
!    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
!Lights,
!    Living Hardwired Lighting1,  !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Lighting_sch,            !- Schedule Name
!    LightingLevel,           !- Design Level Calculation Method
!    4955,                    !- Lighting Level {W}
!    0,                       !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Return Air Fraction
!    0.6,                     !- Fraction Radiant
!    0.2,                     !- Fraction Visible
!    0;                       !- Fraction Replaceable

  Lights,
    Living Hardwired Lighting1,  !- Name
    living_unit1,            !- Zone or ZoneList Name
    Lighting_sch,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    141,                     !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
!ElectricEquipment,
!    Cooking Range1,          !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    CookingRange,            !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    514.07,                  !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    Refrigerator1,           !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Refrigerator,            !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    919.18,                  !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    Clothes Washer1,         !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    ClothesWasher,           !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    90.02,                   !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    Clothes Dryer1,          !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    ClothesDryer,            !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    212.09,                  !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    Dishwasher1,             !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Dishwasher,              !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    124.23,                  !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    Misc_loads1,             !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    MELS_sch,                !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    3193.94,                 !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    combined_dhw1,           !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    dhw_sch,                 !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    456.25,                  !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    bath1,                   !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Baths,                   !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    7.73,                    !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    shower1,                 !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Showers,                 !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    217.17,                  !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory
!
!ElectricEquipment,
!    sinks1,                  !- Name
!    living_unit1,            !- Zone or ZoneList Name
!    Sinks,                   !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    90.71,                   !- Design Level {W}
!    ,                        !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    0,                       !- Fraction Latent
!    0,                       !- Fraction Radiant
!    0,                       !- Fraction Lost
!    Appl;                    !- End-Use Subcategory

  ElectricEquipment,
    Simulated_Plug_Load,     !- Name
    living_unit1,            !- Zone or ZoneList Name
    Simulated_Plug_Process_Load_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3963,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Simulated_Plug_Load;     !- End-Use Subcategory

  ElectricEquipment,
    Simulated_People_Load,   !- Name
    living_unit1,            !- Zone or ZoneList Name
    Simulated_People_Load_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    132,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Simulated_People;        !- End-Use Subcategory

  ElectricEquipment,
    Simulated_HVAC_Base_Load,!- Name
    living_unit1,            !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    46,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Simulated_HVAC_Base;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

  ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1,  !- Name
    living_unit1,            !- Zone Name
    always_avail,            !- Schedule Name
    307.57,                  !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    CrawlVent_unit1,         !- Name
    crawlspace_unit1,        !- Zone Name
    always_avail,            !- Schedule Name
    307.57,                  !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,       !- Name
    living_unit1,            !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    living_unit1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    Central System_unit1,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit1,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Zone Thermostat_unit1,   !- Name
    living_unit1,            !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    cooling_sch;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1,     !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1,   !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    ZoneEquipment_unit1,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    living_unit1,            !- Zone Name
    ZoneEquipment_unit1,     !- Zone Conditioning Equipment List Name
    Zone Inlet Nodes_unit1,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,         !- Zone Air Node Name
    Zone Outlet Node_unit1;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    Supply Fan_unit1,        !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    0.689,                   !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

! Greg Sullivan:
!Heat pump
!Model: Nordyne DT4BD-030K
!Serial: DTA110700222
!2.5 ton, 13.0 SEER, 8.0 HSPF split system.
!
!Air handler
!Model: Nordyne E3EB – 015H
!Serial: E3E11602596
!4-speed, 4 ton, 2.9 FLA, 1/3 HP
!
!The four speed options offer the following CFM (rated/nominal) values:
!Low: 880
!Med-Low: 1,170
!Med-High: 1,310
!High: 1,460
! EER = -0.0182 * SEER2 + 1.1088 * SEER  COP =((-0.0182*SEER*SEER+1.1088*SEER)/3.413+0.12)/(1-0.12)
! heating COP =-0.0255*(HSPF*HSPF) + 0.6239 * HSPF
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
!    3.97008850025305,        !- Gross Rated Cooling COP {W/W}!

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,   !- Name
    always_avail,            !- Availability Schedule Name
    8608.6,                  !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.91,                    !- Gross Rated Cooling COP {W/W}
    0.415,                   !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Supp Heating Coil_unit1, !- Name
    always_avail,            !- Availability Schedule Name
    1,                       !- Efficiency
    15533.4117580471,        !- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

  Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1,  !- Name
    always_off,              !- Availability Schedule Name
    8784,                    !- Gross Rated Heating Capacity {W}
    3.359,                   !- Gross Rated Heating COP {W/W}
    0.415,                   !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Heating Coil Air Inlet Node_unit1,  !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,          !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand;                !- Defrost Control

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:AIRTOAIR ===========

  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    Heat Pump_unit1,         !- Name
    always_avail,            !- Availability Schedule Name
    Air Loop Inlet node_unit1,  !- Air Inlet Node Name
    Air Loop Outlet Node_unit1,  !- Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- No Load Supply Air Flow Rate {m3/s}
    living_unit1,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    Supply Fan_unit1,        !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Main DX Heating Coil_unit1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1,   !- Cooling Coil Name
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Supp Heating Coil_unit1, !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    fan_cycle;               !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    Central System_unit1,    !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1, !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,  !- Name
    Zone Equipment Inlet Node_unit1,  !- Inlet Node Name
    Zone Inlet Node_unit1;   !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,        !- Name
    Zone Equipment Inlet Node_unit1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,  !- Name
    Return Air Mixer Outlet_unit1,  !- Outlet Node Name
    Zone Outlet Node_unit1;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,        !- Name
    Return Air Mixer Outlet_unit1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Air Loop Main Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatPump:AirtoAir,  !- Component 1 Object Type
    Heat Pump_unit1,         !- Component 1 Name
    Air Loop Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Air Loop Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1,    !- Component 1 Name
    Mains Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1,      !- Component 1 Name
    Water Heater Use Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,  !- Component 1 Name
    DHW Demand Inlet Node_unit1,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1,         !- Component 1 Name
    Water Sink Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1,       !- Component 1 Name
    Water Shower Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1, !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1,    !- Component 1 Name
    Water DishWasher Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1, !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1,         !- Component 1 Name
    Water Bath Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1, !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1; !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Air Loop Branches_unit1, !- Name
    Air Loop Main Branch_unit1;  !- Branch 1 Name

  BranchList,
    DHW Supply Branches_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Branch 1 Name
    Water Heater Branch_unit1,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Branch 1 Name
    Water Sink Branch_unit1, !- Branch 2 Name
    Water Shower Branch_unit1,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1,  !- Branch 4 Name
    Water Dishwasher Branch_unit1,  !- Branch 5 Name
    Water Bath Branch_unit1, !- Branch 6 Name
    Mains Makeup Branch_unit1;  !- Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit1,  !- Name
    DHW Demand Inlet Branch_unit1,  !- Inlet Branch Name
    Water Sink Branch_unit1, !- Outlet Branch 1 Name
    Water Shower Branch_unit1,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1; !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1,  !- Name
    Mains Inlet Branch_unit1,!- Inlet Branch Name
    Water Heater Branch_unit1;  !- Outlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit1,  !- Name
    Mains Makeup Branch_unit1,  !- Outlet Branch Name
    Water Sink Branch_unit1, !- Inlet Branch 1 Name
    Water Shower Branch_unit1,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1; !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1,  !- Name
    DHW Supply Outlet Branch_unit1,  !- Outlet Branch Name
    Water Heater Branch_unit1;  !- Inlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Zone Inlet Nodes_unit1,  !- Name
    Zone Inlet Node_unit1;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,  !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,  !- Inlet Node Name
    DHW Supply Outlet Node_unit1;  !- Outlet Node Name

  Pipe:Adiabatic,
    Mains Makeup Pipe_unit1, !- Name
    Mains Makeup Pipe Inlet Node_unit1,  !- Inlet Node Name
    Mains Makeup Node_unit1; !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1,  !- Name
    DHW Demand Inlet Node_unit1,  !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Mains Pressure_unit1,    !- Name
    Mains Inlet Node_unit1,  !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    Water Heater_unit1,      !- Name
    0.196841372,             !- Tank Volume {m3}
    dhw_setpt,               !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    50,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    living_unit1,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.33066161209134,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- Off Cycle Loss Fraction to Zone
    1.33066161209134,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0,                       !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,  !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0,                       !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Water Heater_unit1,      !- WaterHeater Name
    ResidentialHUD-FHAMinimum,  !- Design Mode
    ,                        !- Time Storage Can Meet Peak Draw {hr}
    ,                        !- Time for Tank Recovery {hr}
    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    3,                       !- Number of Bedrooms
    3;                       !- Number of Bathrooms

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    DHW Loop_unit1,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation_unit1,!- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Mains Inlet Node_unit1,  !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,  !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,  !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,  !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,  !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1, !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,  !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    DHW Plant Equipment_unit1,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater_unit1;      !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment_unit1;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,!- Control Scheme 1 Name
    always_avail;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    System availability,     !- Name
    always_avail;            !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    availability list,       !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    System availability;     !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node_unit1;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Clothes Washer_unit1,    !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    1.6219189818e-06,        !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Dishwasher_unit1,        !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    6.36685353e-07,          !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Sinks_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    2.1244858873e-06,        !- Peak Flow Rate {m3/s}
    Sinks,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Showers_unit1,           !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    3.7816251714e-06,        !- Peak Flow Rate {m3/s}
    Showers,                 !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

  WaterUse:Equipment,
    Baths_unit1,             !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    9.695682173e-07,         !- Peak Flow Rate {m3/s}
    Baths,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    DHW Sinks_unit1,         !- Name
    Water Sink Inlet Node_unit1,  !- Inlet Node Name
    Water Sink Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks_unit1;             !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Showers_unit1,       !- Name
    Water Shower Inlet Node_unit1,  !- Inlet Node Name
    Water Shower Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Showers_unit1;           !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW ClothesWasher_unit1, !- Name
    Water ClothesWasher Inlet Node_unit1,  !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Clothes Washer_unit1;    !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW DishWasher_unit1,    !- Name
    Water DishWasher Inlet Node_unit1,  !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dishwasher_unit1;        !- Water Use Equipment 1 Name

  WaterUse:Connections,
    DHW Baths_unit1,         !- Name
    Water Bath Inlet Node_unit1,  !- Inlet Node Name
    Water Bath Outlet Node_unit1,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Baths_unit1;             !- Water Use Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! NREL benchmark Cool-PLF-fPLR

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.80141423,              !- Coefficient1 Constant
    0.23744685,              !- Coefficient2 x
    -0.0393773,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Fan-EIR-fPLR,            !- Name
    0.00000000,              !- Coefficient1 Constant
    1.00000000,              !- Coefficient2 x
    0.00000000,              !- Coefficient3 x**2
    0.00000000,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    Defrost_EIR_FT,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! NREL benchmark Cool-CAP-FT

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.26489391,              !- Coefficient1 Constant
    -0.035054982,            !- Coefficient2 x
    0.00211086,              !- Coefficient3 x**2
    -0.001526886,            !- Coefficient4 y
    -0.0000070308,           !- Coefficient5 y**2
    -0.0004691844,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! NREL benchmark Cool-EIR-FT

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.38402403,              !- Coefficient1 Constant
    0.029696724,             !- Coefficient2 x
    -0.0011329308,           !- Coefficient3 x**2
    0.006490674,             !- Coefficient4 y
    0.0002626992,            !- Coefficient5 y**2
    -0.0001207224,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y
	
	
!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

  ExternalInterface,
    PtolemyServer;           !- Name of External Interface
	
!- =========== ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

  ExternalInterface:Schedule,
    heating_sch, !- Name
    Temperature, !- Schedule Type Limits Name
    33; !- Initial Value

  ExternalInterface:Schedule,
    cooling_sch, !- Name
    Temperature, !- Schedule Type Limits Name
    15; !- Initial Value

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary;              !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air Loop Total Cooling Coil Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air Loop Fan Electric Consumption,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air Loop Total Heating Coil Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air Loop Fan Electric Consumption,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air Loop Fan Electric Consumption,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    DX Coil Total Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Rate,       !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    DX Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!Output:Variable,*,Site Outdoor Air Drybulb Temperature,Monthly;
!Output:Variable,*,Cooling Coil Total Cooling Rate,Monthly;
!Output:Variable,*,Heating Coil Total Heating Rate,Monthly;
!Output:Variable,*,Facility Total Building Electric Demand Power,Monthly;
!Output:Variable,*,Facility Total HVAC Electric Demand Power,Monthly;
!Output:Variable,*,Facility Total Electric Demand Power,Monthly;
!Output:Variable,*,System Node Temperature,Monthly;
!Output:Variable,*,Zone Infiltration Standard Density Volume Flow Rate,Monthly;
!Output:Variable,*,Zone Infiltration Standard Density Volume,Monthly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
!Output:Meter,Electricity:Facility,Monthly;
!Output:Meter,Electricity:Building,Monthly;
!Output:Meter,Electricity:Plant,Monthly;
!Output:Meter,Electricity:HVAC,Monthly;
!Output:Meter,InteriorLights:Electricity,Monthly;
!Output:Meter,InteriorEquipment:Electricity,Monthly;
!Output:Meter,Refrigeration:Electricity,Monthly;
!Output:Meter,Fans:Electricity,Monthly;
!Output:Meter,Zone Exhaust Fans:Fans:Electricity,Monthly;
!Output:Meter,ExteriorLights:Electricity,Monthly;
!Output:Meter,Cooling:Electricity,Monthly;
!Output:Meter,Pumps:Electricity,Monthly;
!Output:Meter,Heating:Electricity,Monthly;
!Output:Meter,Gas:Facility,Monthly;
!Output:Meter,InteriorEquipment:Gas,Monthly;
!Output:Meter,Heating:Gas,Monthly;
!Output:Meter,Gas:Plant,Monthly;
!Output:Meter,Water Heater:WaterSystems:Gas,Monthly;
!Output:Meter,Water:Facility,Monthly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    Simple;                  !- Option Type

  Output:Variable,living_unit1,Zone Air Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Facility Total HVAC Electric Demand Power,timestep;

!Output:Variable,*,Zone People Sensible Heating Rate,timestep;

  Output:Variable,Simulated_People_Load,Electric Equipment Electric Power,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

!Output:Variable,*,Zone Electric Equipment Electric Power,timestep;

  Output:Variable,Simulated_Plug_Load,Electric Equipment Electric Power,timestep;

  Output:Variable,*,Water Heater Electric Power,timestep;

  Output:Variable,Simulated_HVAC_Base_Load,Electric Equipment Electric Power,timestep;

!Output:Variable,*,Zone People Total Heating Rate,timestep;
!Output:Variable,*,Heating Coil Electric Power,timestep;
!Output:Variable,*,Cooling Coil Electric Power,timestep;
!Output:Variable,*,Fan Electric Power,timestep;
!Output:Variable,*,Pump Electric Energy,timestep;
!Output:Variable,*,Electric Equipment Electric Power,timestep;
!Output:Variable,*,Facility Total Building Electric Demand Power,timestep;
!       Window Material/Construction file with spectral data in IDF format
!       Generated by BERKELEY LAB WINDOW v7.5.38.0
!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

  WindowMaterial:Glazing,
    Glass_102_Layer,         !- Name
    BSDF,                    !- Optical Data Type
    Glass_102_Layer_SpecDat, !- Window Glass Spectral Data Set Name
    0.003048,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000,                !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    7.2e10,                  !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

  WindowMaterial:Gas,
    Gap_1_W_0_0063,          !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

!----------------------------------------------------------------------
!         Window Gap Layers
!----------------------------------------------------------------------

  WindowMaterial:Gap,
    Gap_1_Glz_62_Layer_1,    !- Name
    0.0063,                  !- Thickness {m}
    Gap_1_W_0_0063,          !- Gas (or Gas Mixture)
    101325.0000;             !- Pressure {Pa}

!-----------------------------------------------------
!       Window Frames and Dividers Data
!-----------------------------------------------------

  WindowProperty:FrameAndDivider,
    PNNL Window - Base-Frame,!- Name
    0.057150,                !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    500.000061,              !- Frame Conductance {W/m2-K}
    1.401335,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.900000,                !- Frame Solar Absorptance
    0.900000,                !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ,                        !- Divider Thermal Hemispherical Emissivity
    ,                        !- Outside Reveal Solar Absorptance
    ,                        !- Inside Sill Depth {m}
    ,                        !- Inside Sill Solar Absorptance
    ,                        !- Inside Reveal Depth {m}
    ;                        !- Inside Reveal Solar Absorptance

!----------------------------------------------------------------------
!         Thermal Model Params
!----------------------------------------------------------------------

  WindowThermalModel:Params,
    ThermParam_Glz_62,       !- Name
    ISO15099,                !- standard
    ISO15099,                !- Thermal Model
    1.0000,                  !- SDScalar
    NoDeflection;            !- Deflection Model

!----------------------------------------------------------------------
!         Complex Fenestration State
!----------------------------------------------------------------------

  Construction:ComplexFenestrationState,
    CFS_Win_2_Glz_62,        !- Name
    LBNLWindow,              !- Basis Type
    None,                    !- Basis Symmetry Type
    ThermParam_Glz_62,       !- Window Thermal Model
    CFS_Glz_62_Basis,        !- Basis Matrix Name
    CFS_Glz_62_TfSol,        !- Solar Optical Complex Front Transmittance Matrix Name
    CFS_Glz_62_RbSol,        !- Solar Optical Complex Back Reflectance Matrix Name
    CFS_Glz_62_Tfvis,        !- Visible Optical Complex Front Transmittance Matrix Name
    CFS_Glz_62_Rbvis,        !- Visible Optical Complex Back Transmittance Matrix Name
    Glass_102_Layer,         !- Outside Layer Name
    CFS_Glz_62_Layer_1_fAbs, !- Outside Layer Directional Front Absoptance Matrix Name
    CFS_Glz_62_Layer_1_bAbs, !- Outside Layer Directional Back Absoptance Matrix Name
    Gap_1_Glz_62_Layer_1,    !- Gap 1 Name
    ,                        !- CFS Gap 1 Directional Front Absoptance Matrix Name
    ,                        !- CFS Gap 1 Directional Back Absoptance Matrix Name
    Glass_102_Layer,         !- Layer 2 Name
    CFS_Glz_62_Layer_2_fAbs, !- Layer 2 Directional Front Absoptance Matrix Name
    CFS_Glz_62_Layer_2_bAbs; !- Layer 2 Directional Back Absoptance Matrix Name

!----------------------------------------------------------------------
!         Basis Matrix
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_62_Basis,        !- Name
    9,                       !- Number of Rows
    2,                       !- Number of Columns
    0.00000,                 !- Value 1
    1.00000,                 !- Value 2
    10.00000,                !- Value 3
    8.00000,                 !- Value 4
    20.00000,                !- <none>
    16.00000,                !- <none>
    30.00000,                !- <none>
    20.00000,                !- <none>
    40.00000,                !- <none>
    24.00000,                !- <none>
    50.00000,                !- <none>
    24.00000,                !- <none>
    60.00000,                !- <none>
    24.00000,                !- <none>
    70.00000,                !- <none>
    16.00000,                !- <none>
    82.50000,                !- <none>
    12.00000;                !- <none>

!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_62_TfSol,        !- Name
    145,                     !- Number of Rows
    145,                     !- Number of Columns
    29.39634,                !- Value 1
    0.00000,                 !- Value 2
    0.00000,                 !- Value 3
    0.00000,                 !- Value 4
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.04118,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    31.83025,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
