    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.24050,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    30.19819,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    28.77925,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    29.25262,                !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
    0.00000,                 !- <none>
